<!DOCTYPE html>
<html class="writer-html5" lang="zh-CN" data-content_root="../../">
<head>
  <meta charset="utf-8" /><meta name="viewport" content="width=device-width, initial-scale=1" />

  <meta name="viewport" content="width=device-width, initial-scale=1.0" />
  <title>变配电所值班员 &mdash; 规程 [1.0.0] 文档</title>
      <link rel="stylesheet" type="text/css" href="../../_static/pygments.css?v=80d5e7a1" />
      <link rel="stylesheet" type="text/css" href="../../_static/css/theme.css?v=19f00094" />

  
  <!--[if lt IE 9]>
    <script src="../../_static/js/html5shiv.min.js"></script>
  <![endif]-->
  
        <script src="../../_static/jquery.js?v=5d32c60e"></script>
        <script src="../../_static/_sphinx_javascript_frameworks_compat.js?v=2cd50e6c"></script>
        <script src="../../_static/documentation_options.js?v=9ca50121"></script>
        <script src="../../_static/doctools.js?v=888ff710"></script>
        <script src="../../_static/sphinx_highlight.js?v=dc90522c"></script>
        <script src="../../_static/translations.js?v=beaddf03"></script>
    <script src="../../_static/js/theme.js"></script>
    <link rel="index" title="索引" href="../../genindex.html" />
    <link rel="search" title="搜索" href="../../search.html" />
    <link rel="next" title="主通风机司机" href="../%E4%B8%BB%E9%80%9A%E9%A3%8E%E6%9C%BA%E5%8F%B8%E6%9C%BA/%E4%B8%BB%E9%80%9A%E9%A3%8E%E6%9C%BA%E5%8F%B8%E6%9C%BA.html" />
    <link rel="prev" title="液压支架井下检修工" href="../%E6%B6%B2%E5%8E%8B%E6%94%AF%E6%9E%B6%E4%BA%95%E4%B8%8B%E6%A3%80%E4%BF%AE%E5%B7%A5/%E6%B6%B2%E5%8E%8B%E6%94%AF%E6%9E%B6%E4%BA%95%E4%B8%8B%E6%A3%80%E4%BF%AE%E5%B7%A5.html" /> 
</head>

<body class="wy-body-for-nav"> 
  <div class="wy-grid-for-nav">
    <nav data-toggle="wy-nav-shift" class="wy-nav-side">
      <div class="wy-side-scroll">
        <div class="wy-side-nav-search" >

          
          
          <a href="../../index.html" class="icon icon-home">
            规程
          </a>
<div role="search">
  <form id="rtd-search-form" class="wy-form" action="../../search.html" method="get">
    <input type="text" name="q" placeholder="搜索文档" aria-label="搜索文档" />
    <input type="hidden" name="check_keywords" value="yes" />
    <input type="hidden" name="area" value="default" />
  </form>
</div>
        </div><div class="wy-menu wy-menu-vertical" data-spy="affix" role="navigation" aria-label="导航菜单">
              <ul class="current">
<li class="toctree-l1"><a class="reference internal" href="../../intro.html">序章</a></li>
<li class="toctree-l1"><a class="reference internal" href="../../%E9%87%87%E7%85%A4/index.html">采煤</a></li>
<li class="toctree-l1"><a class="reference internal" href="../../%E5%9C%B0%E8%B4%A8%E6%B5%8B%E9%87%8F%E4%B8%8E%E7%88%86%E7%82%B8%E6%9D%90%E6%96%99/index.html">地质测量与爆炸材料</a></li>
<li class="toctree-l1 current"><a class="reference internal" href="../index.html">机电</a><ul class="current">
<li class="toctree-l2"><a class="reference internal" href="../%E5%8F%98%E9%85%8D%E7%94%B5%E6%89%80%E6%A3%80%E4%BF%AE%E5%B7%A5/%E5%8F%98%E9%85%8D%E7%94%B5%E6%89%80%E6%A3%80%E4%BF%AE%E5%B7%A5.html">变(配)电所检修工</a></li>
<li class="toctree-l2"><a class="reference internal" href="../%E9%87%87%E6%8E%98%E6%9C%BA%E7%94%B5%E7%BB%B4%E4%BF%AE%E5%B7%A5/%E9%87%87%E6%8E%98%E6%9C%BA%E7%94%B5%E7%BB%B4%E4%BF%AE%E5%B7%A5.html">采掘机电维修工</a></li>
<li class="toctree-l2"><a class="reference internal" href="../%E9%87%87%E7%85%A4%E6%9C%BA%E5%9C%B0%E9%9D%A2%E6%A3%80%E4%BF%AE%E5%B7%A5/%E9%87%87%E7%85%A4%E6%9C%BA%E5%9C%B0%E9%9D%A2%E6%A3%80%E4%BF%AE%E5%B7%A5.html">采煤机地面检修工</a></li>
<li class="toctree-l2"><a class="reference internal" href="../%E9%87%87%E7%85%A4%E6%9C%BA%E4%BA%95%E4%B8%8B%E6%A3%80%E4%BF%AE%E5%B7%A5/%E9%87%87%E7%85%A4%E6%9C%BA%E4%BA%95%E4%B8%8B%E6%A3%80%E4%BF%AE%E5%B7%A5.html">采煤机井下检修工</a></li>
<li class="toctree-l2"><a class="reference internal" href="../%E5%8D%95%E4%BD%93%E6%B6%B2%E5%8E%8B%E6%94%AF%E6%9F%B1%E5%9C%B0%E9%9D%A2%E6%A3%80%E4%BF%AE%E5%B7%A5/%E5%8D%95%E4%BD%93%E6%B6%B2%E5%8E%8B%E6%94%AF%E6%9F%B1%E5%9C%B0%E9%9D%A2%E6%A3%80%E4%BF%AE%E5%B7%A5.html">单体液压支柱地面检修工</a></li>
<li class="toctree-l2"><a class="reference internal" href="../%E7%94%B5%E7%BC%86%E4%BF%AE%E7%90%86%E5%B7%A5/%E7%94%B5%E7%BC%86%E4%BF%AE%E7%90%86%E5%B7%A5.html">电缆修理工</a></li>
<li class="toctree-l2"><a class="reference internal" href="../%E7%94%B5%E6%B0%94%E8%AF%95%E9%AA%8C%E5%B7%A5/%E7%94%B5%E6%B0%94%E8%AF%95%E9%AA%8C%E5%B7%A5.html">电气试验工</a></li>
<li class="toctree-l2"><a class="reference internal" href="../%E9%98%B2%E7%88%86%E7%94%B5%E5%99%A8%E8%AE%BE%E5%A4%87%E4%BF%AE%E7%90%86%E5%B7%A5/%E9%98%B2%E7%88%86%E7%94%B5%E5%99%A8%E8%AE%BE%E5%A4%87%E4%BF%AE%E7%90%86%E5%B7%A5.html">防爆电气设备修理工</a></li>
<li class="toctree-l2"><a class="reference internal" href="../%E9%98%B2%E7%88%86%E6%A3%80%E6%9F%A5%E5%91%98/%E9%98%B2%E7%88%86%E6%A3%80%E6%9F%A5%E5%91%98.html">防爆检查员</a></li>
<li class="toctree-l2"><a class="reference internal" href="../%E9%92%A2%E4%B8%9D%E7%BB%B3%E6%A3%80%E6%9F%A5%E5%B7%A5/%E9%92%A2%E4%B8%9D%E7%BB%B3%E6%A3%80%E6%9F%A5%E5%B7%A5.html">钢丝绳检查工</a></li>
<li class="toctree-l2"><a class="reference internal" href="../%E5%9B%BA%E5%AE%9A%E6%8E%92%E6%B0%B4%E6%B3%B5%E5%8F%B8%E6%9C%BA/%E5%9B%BA%E5%AE%9A%E6%8E%92%E6%B0%B4%E6%B3%B5%E5%8F%B8%E6%9C%BA.html">固定排水泵司机</a></li>
<li class="toctree-l2"><a class="reference internal" href="../%E4%BA%95%E7%AD%92%E8%A3%85%E5%A4%87%E7%BB%B4%E4%BF%AE%E5%B7%A5/%E4%BA%95%E7%AD%92%E8%A3%85%E5%A4%87%E7%BB%B4%E4%BF%AE%E5%B7%A5.html">井筒装备维修工</a></li>
<li class="toctree-l2"><a class="reference internal" href="../%E4%BA%95%E4%B8%8B%E7%AE%A1%E9%81%93%E5%B7%A5/%E4%BA%95%E4%B8%8B%E7%AE%A1%E9%81%93%E5%B7%A5.html">井下管道工</a></li>
<li class="toctree-l2"><a class="reference internal" href="../%E4%BA%95%E4%B8%8B%E6%9C%BA%E6%A2%B0%E5%AE%89%E8%A3%85%E5%B7%A5/%E4%BA%95%E4%B8%8B%E6%9C%BA%E6%A2%B0%E5%AE%89%E8%A3%85%E5%B7%A5.html">井下机械安装工</a></li>
<li class="toctree-l2"><a class="reference internal" href="../%E4%BA%95%E4%B8%8B%E6%9C%BA%E6%A2%B0%E7%BB%B4%E4%BF%AE%E5%B7%A5/%E4%BA%95%E4%B8%8B%E6%9C%BA%E6%A2%B0%E7%BB%B4%E4%BF%AE%E5%B7%A5.html">井下机械维修工</a></li>
<li class="toctree-l2"><a class="reference internal" href="../%E7%A9%BA%E6%B0%94%E5%8E%8B%E7%BC%A9%E6%9C%BA%E5%8F%B8%E6%9C%BA/%E7%A9%BA%E6%B0%94%E5%8E%8B%E7%BC%A9%E6%9C%BA%E5%8F%B8%E6%9C%BA.html">空气压缩机司机</a></li>
<li class="toctree-l2"><a class="reference internal" href="../%E7%9F%BF%E7%81%AF%E5%B7%A5/%E7%9F%BF%E7%81%AF%E5%B7%A5.html">矿  灯  工</a></li>
<li class="toctree-l2"><a class="reference internal" href="../%E7%9F%BF%E4%BA%95%E5%AE%89%E8%A3%85%E7%94%B5%E5%B7%A5/%E7%9F%BF%E4%BA%95%E5%AE%89%E8%A3%85%E7%94%B5%E5%B7%A5.html">矿井安装电工</a></li>
<li class="toctree-l2"><a class="reference internal" href="../%E7%9F%BF%E4%BA%95%E5%A4%A7%E5%9E%8B%E8%AE%BE%E5%A4%87%E7%BB%B4%E4%BF%AE%E7%94%B5%E5%B7%A5/%E7%9F%BF%E4%BA%95%E5%A4%A7%E5%9E%8B%E8%AE%BE%E5%A4%87%E7%BB%B4%E4%BF%AE%E7%94%B5%E5%B7%A5.html">矿井大型设备维修电工</a></li>
<li class="toctree-l2"><a class="reference internal" href="../%E7%9F%BF%E4%BA%95%E5%A4%A7%E5%9E%8B%E8%AE%BE%E5%A4%87%E7%BB%B4%E4%BF%AE%E9%92%B3%E5%B7%A5/%E7%9F%BF%E4%BA%95%E5%A4%A7%E5%9E%8B%E8%AE%BE%E5%A4%87%E7%BB%B4%E4%BF%AE%E9%92%B3%E5%B7%A5.html">矿井大型设备维修钳工</a></li>
<li class="toctree-l2"><a class="reference internal" href="../%E7%9F%BF%E4%BA%95%E7%BB%B4%E4%BF%AE%E7%94%B5%E5%B7%A5/%E7%9F%BF%E4%BA%95%E7%BB%B4%E4%BF%AE%E7%94%B5%E5%B7%A5.html">矿井维修电工</a></li>
<li class="toctree-l2"><a class="reference internal" href="../%E5%86%85%E7%BA%BF%E7%94%B5%E5%B7%A5/%E5%86%85%E7%BA%BF%E7%94%B5%E5%B7%A5.html">内线电工</a></li>
<li class="toctree-l2"><a class="reference internal" href="../%E9%85%8D%E7%94%B5%E5%B7%A5/%E9%85%8D%E7%94%B5%E5%B7%A5.html">配  电  工</a></li>
<li class="toctree-l2"><a class="reference internal" href="../%E8%B5%B7%E9%87%8D%E5%B7%A5/%E8%B5%B7%E9%87%8D%E5%B7%A5.html">起  重  工</a></li>
<li class="toctree-l2"><a class="reference internal" href="../%E6%8F%90%E5%8D%87%E6%9C%BA%E5%8F%B8%E6%9C%BA/%E6%8F%90%E5%8D%87%E6%9C%BA%E5%8F%B8%E6%9C%BA.html">提升机司机</a></li>
<li class="toctree-l2"><a class="reference internal" href="../%E9%80%9A%E8%AE%AF%E7%BB%B4%E4%BF%AE%E5%B7%A5/%E9%80%9A%E8%AE%AF%E7%BB%B4%E4%BF%AE%E5%B7%A5.html">通讯维修工</a></li>
<li class="toctree-l2"><a class="reference internal" href="../%E5%A4%96%E7%BA%BF%E7%94%B5%E5%B7%A5/%E5%A4%96%E7%BA%BF%E7%94%B5%E5%B7%A5.html">外线电工</a></li>
<li class="toctree-l2"><a class="reference internal" href="../%E5%B0%8F%E6%B0%B4%E6%B3%B5%E5%8F%B8%E6%9C%BA/%E5%B0%8F%E6%B0%B4%E6%B3%B5%E5%8F%B8%E6%9C%BA.html">小水泵司机</a></li>
<li class="toctree-l2"><a class="reference internal" href="../%E5%B0%8F%E5%9E%8B%E7%94%B5%E5%99%A8%E4%BF%AE%E7%90%86%E5%B7%A5/%E5%B0%8F%E5%9E%8B%E7%94%B5%E5%99%A8%E4%BF%AE%E7%90%86%E5%B7%A5.html">小型电器修理工</a></li>
<li class="toctree-l2"><a class="reference internal" href="../%E6%B6%B2%E5%8E%8B%E6%94%AF%E6%9E%B6%E5%9C%B0%E9%9D%A2%E6%A3%80%E4%BF%AE%E5%B7%A5/%E6%B6%B2%E5%8E%8B%E6%94%AF%E6%9E%B6%E5%9C%B0%E9%9D%A2%E6%A3%80%E4%BF%AE%E5%B7%A5.html">液压支架地面检修工</a></li>
<li class="toctree-l2"><a class="reference internal" href="../%E6%B6%B2%E5%8E%8B%E6%94%AF%E6%9E%B6%E4%BA%95%E4%B8%8B%E6%A3%80%E4%BF%AE%E5%B7%A5/%E6%B6%B2%E5%8E%8B%E6%94%AF%E6%9E%B6%E4%BA%95%E4%B8%8B%E6%A3%80%E4%BF%AE%E5%B7%A5.html">液压支架井下检修工</a></li>
<li class="toctree-l2 current"><a class="current reference internal" href="#">变配电所值班员</a></li>
<li class="toctree-l2"><a class="reference internal" href="../%E4%B8%BB%E9%80%9A%E9%A3%8E%E6%9C%BA%E5%8F%B8%E6%9C%BA/%E4%B8%BB%E9%80%9A%E9%A3%8E%E6%9C%BA%E5%8F%B8%E6%9C%BA.html">主通风机司机</a></li>
</ul>
</li>
<li class="toctree-l1"><a class="reference internal" href="../../%E6%8E%98%E8%BF%9B/index.html">掘进</a></li>
<li class="toctree-l1"><a class="reference internal" href="../../%E9%80%9A%E9%A3%8E/index.html">通风</a></li>
<li class="toctree-l1"><a class="reference internal" href="../../%E8%BF%90%E8%BE%93/index.html">运输</a></li>
<li class="toctree-l1"><a class="reference internal" href="../../Test%E6%96%87%E4%BB%B6%E6%9B%B4%E6%96%B0%E6%AD%A5%E9%AA%A4%E5%8F%8A%E6%8A%80%E6%9C%AF%E6%94%AF%E6%8C%81/index.html">test</a></li>
</ul>

        </div>
      </div>
    </nav>

    <section data-toggle="wy-nav-shift" class="wy-nav-content-wrap"><nav class="wy-nav-top" aria-label="移动版导航菜单" >
          <i data-toggle="wy-nav-top" class="fa fa-bars"></i>
          <a href="../../index.html">规程</a>
      </nav>

      <div class="wy-nav-content">
        <div class="rst-content">
          <div role="navigation" aria-label="页面导航">
  <ul class="wy-breadcrumbs">
      <li><a href="../../index.html" class="icon icon-home" aria-label="Home"></a></li>
          <li class="breadcrumb-item"><a href="../index.html">机电</a></li>
      <li class="breadcrumb-item active">变配电所值班员</li>
      <li class="wy-breadcrumbs-aside">
            <a href="../../_sources/机电/变配电所值班员/变配电所值班员.rst.txt" rel="nofollow"> 查看页面源码</a>
      </li>
  </ul>
  <hr/>
</div>
          <div role="main" class="document" itemscope="itemscope" itemtype="http://schema.org/Article">
           <div itemprop="articleBody">
             
  <section id="id1">
<h1>变配电所值班员<a class="headerlink" href="#id1" title="Link to this heading"></a></h1>
<blockquote>
<div><p>一、适用范围</p>
<p>第1条  本规程适用于年产9万吨以上煤矿的地面变(配)电所、井下中央变(配)电所值班员。</p>
<p>二、上岗条件</p>
<blockquote>
<div><p>第2条  值班员应经培训合格，持证上岗，无证不得上岗工作。</p>
<p>第3条  有一定的电工基础知识，熟知变电所运行有关规程及标准，熟悉《煤矿安全规程》有关规定。</p>
<p>第4条  必须熟悉变电所供电系统图和设备分布，了解系统电源情况和各配出开关的负荷性质、容量和运行方式。熟知变电所变配电设备的特性、一般构造及工作原理，并掌握操作方法，能独立工作。</p>
<p>第5条  掌握触电急救法及人工呼吸法，并具有电气设备防、灭火知识。</p>
<p>第6条  无妨碍本工种的病症。</p>
<p>三、安全规定</p>
<p>第7条  班前不准喝酒，严格执行交接班制度，坚守工作岗位，上班时不做与本职工作无关的事情，严格遵守本操作规程及有关规程规章的规定。</p>
<p>第8条  严格遵守岗位责任制、工作票和操作票制度、工作许可制度、工作监护制度及工作终结制度等有关制度。</p>
<p>第9条  倒闸操作必须执行唱票监护制，一人操作，一人监护。重要的或复杂的倒闸操作，由值班长监护，由熟练的值班员操作。</p>
<p>第10条  操作前应先在图板上进行模拟操作，无误后再进行实际操作。操作时要严肃认真，严禁做与操作无关的任何工作。</p>
<p>第11条  操作时必须执行监护复诵制，按操作顺序操作。</p>
</div></blockquote>
</div></blockquote>
<p>每操作完一项做一个“√”记号，全部操作完后进行复查，无误后向调度室或有关上级汇报。</p>
<blockquote>
<div><blockquote>
<div><p>第12条  进行送电操作时要确认该线路上所有的工作人员已全部撤离，方可按规定程序送电。</p>
<p>第13条  操作中有疑问时，不准擅自更改操作记录和操作票，必须向当班调度或值班长报告，弄清楚后再进行操作。</p>
<p>第14条  用绝缘棒分合开关或经传动杆机构分合开关时，均应戴绝缘手套，穿绝缘靴或站在绝缘台上。雨天在室外操作高压设备时，绝缘棒应有防雨罩，雷雨天气禁止倒闸操作。</p>
<p>第15条  严禁带负荷停送刀闸(或隔离开关)，停送刀闸(或隔离开关)要果断迅速，并注意刀闸是否断开或接触良好。</p>
<p>第16条  装卸高压熔断器时，应戴护目眼镜和绝缘手套，必要时可用绝缘夹钳，并站在绝缘垫或绝缘台上。</p>
<p>第17条  电气设备停电后(包括事故停电)，在未拉开开关和做好安全措施以前，不得触及设备或进入遮栏，以防突然来电。</p>
<p>第18条  凡有可能反送电的开关必须加锁，开关上悬挂“小心反电”警示牌。</p>
<p>第19条  严禁使蓄电池过充、过放电。</p>
<p>第20条  变(配)电所内不得存放易燃易爆物品，不得有鼠患，变(配)电室无漏雨现象。</p>
</div></blockquote>
<p>四、操作准备</p>
<blockquote>
<div><p>第21条  值班员上岗后应按照以下内容进行交接班，并做好记录：</p>
</div></blockquote>
<p>1．检查电气设备上一班的运行方式、倒闸操作情况、供配电线路和变电所设备发生的异常情况。</p>
<p>2．了解上一班发生的事故、不安全情况和处理经过，因事故停止运行不准送电的开关。</p>
<p>3．了解上一班内未完的工作及注意事项，特别是上一班中停电检修的线路、有关设备情况。尚未结束的工作，仍有人从事电气作业的开关、线路及作业联系人。</p>
<p>4．阅读上级指示、操作命令和有关记录。</p>
<p>5．检查各线路的运行状态、负荷情况、设备状况、电话通讯是否正常。</p>
<p>6．检查仪器仪表、保护装置是否正常。</p>
<blockquote>
<div><p>7．清点工具、备件、消防器材和有关技术资料。</p>
</div></blockquote>
<p>8．接班人员应在上一班完成倒闸操作或事故处理、并在交接班记录簿上签字后方可接班。</p>
<p>五、操作顺序</p>
<blockquote>
<div><p>第22条  停电倒闸操作按照断路器、负荷侧开关、电源侧开关的顺序依次操作，送电顺序与此相反。</p>
</div></blockquote>
<p>六、正常操作</p>
<blockquote>
<div><p>第23条  值班员负责监视变(配)电所内外电气设备的安全运行情况，重点监视以下内容：</p>
<p>1．电气设备的主绝缘如瓷套管、支持瓷瓶应清洁、有无破损裂纹、异响及放电痕迹。</p>
<p>2．电气设备的油位、油色应正常，无漏油、渗油现象。</p>
<p>3．电气设备电缆、导电排的接头应无发热、变色、打火现象。</p>
<p>4．油开关、变压器温度应正常，油箱内无异响。</p>
<p>5．电缆头无漏胶、渗油现象。</p>
<p>6．仪表和信号指示、继电保护指示应正确。</p>
<p>7．电气设备接地系统、高压接地保护装置和低压漏电保护装置工作正常。</p>
<p>第24条  值班期间应做好以下工作：</p>
<p>1．接受调度指令，做好录音和记录。</p>
<p>2．观察负荷变化、仪表指示，定时抄表并填好记录。</p>
<p>3．巡视设备运行情况，并按规定做好记录。</p>
<p>第25条  倒闸操作：</p>
<p>1．倒闸操作必须根据调度和值班负责人的命令倒闸。受令人复诵无误做好录音后执行。</p>
<p>2．倒闸操作时操作人要填写操作票。每张操作票只准填写一个操作任务。操作票应用钢笔或圆珠笔填写，且字迹工整清晰。</p>
<p>3．操作人和监护人按操作票顺序先在模拟图板模拟操作，无误后经值班长审核签字后再执行实际操作。</p>
<p>第26条  操作票应包括下列内容：</p>
</div></blockquote>
<p>1．应分、合的断路器和隔离开关(刀闸)。</p>
<p>2．应切换的保护回路。</p>
<blockquote>
<div><p>3．应装拆的控制回路或电压互感器的熔断器。</p>
<p>4．应装拆的接地线和接地开关。</p>
<p>5．应封线的断路器和隔离开关(刀闸)。</p>
<p>6．操作票应编号，按顺序使用。作废的操作票要盖“作废”印章。已操作的操作票盖“已执行”印章。</p>
</div></blockquote>
<p>第27条  进行倒闸操作前后应检查下列内容：</p>
<blockquote>
<div><p>1．分、合的断路器和隔离开关(刀闸)是否处在正确位置。</p>
<p>2．各仪表、保护装置是否工作正常。</p>
<p>3．解列操作时应检查负荷分配情况。</p>
<p>4．检验电压，验明有无电压。</p>
<p>第28条  停送电倒闸操作按上述操作顺序规定进行。操作单极隔离开关(刀闸)时，在室内先拉开中间相隔离开关(刀闸)，在室外先拉开顺风隔离开关(刀闸)。合闸时与此相反。</p>
<p>第29条  维护人员从事电气作业或处理事故时，值班员在值班长的领导下做如下工作：</p>
<p>1．停电：将检修设备的高低压侧全部断开，且有明显的断开点，开关的把手必须锁住。</p>
<p>2．验电：必须将符合电压等级的验电笔在有电的设备上验电并确认验电笔正常后，再对检修设备的两侧分别验电。</p>
<p>3．放电：验明检修的设备确无电压后，装设地线，先接接地端，后将地线的另一端对检修停电的设备进行放电，直至放尽电荷为止。</p>
<p>4．装设接地线：使用符合规定的导线，先接接地端，后接三相短路封闭地线。拆除地线时顺序与此相反。</p>
<p>(1)装拆地线均应使用绝缘棒或戴绝缘手套。</p>
<p>(2)接地线接触必须良好。</p>
<p>(3)接地线禁止在三相上缠绕。</p>
<p>5．悬挂标志牌和装设遮栏。</p>
</div></blockquote>
<p>(1)在合闸即可将电送到工作地点的开关操作把手上，必须悬挂“有人工作，禁止合闸”的警示牌，必要时应加锁；</p>
<blockquote>
<div><p>(2)部分停电时，安全距离小于规定距离的停电设备，必须装设临时遮栏，并挂“止步，高压危险!”的警示牌。</p>
<p>第30条  准备受电：</p>
<p>1．断路器操作机构及跳闸机构应处于完好状态。</p>
<p>2．隔离开关及母线应无异常。</p>
<p>3．变压器瓷瓶应无裂纹，接地应完好，端子接线应紧固，油色、油标正常。</p>
<p>第31条  受电：</p>
<p>1．合上电源的隔离开关及断路器。</p>
<p>2．合上变压器一次的隔离开关及断路器，观察变压器空载运行应正常。</p>
<p>3．合上变压器二次隔离开关及断路器。</p>
<p>第32条  送电：</p>
<p>1．配出线开关操作机构及跳闸机构应处完好状态。</p>
<p>2．合上配出线的隔离开关及断路器。</p>
<p>第33条  停电：</p>
<p>1．断开配出线的断路器及隔离开关。</p>
<p>2．断开变压器二次断路器及隔离开关。</p>
<p>3．断开变压器一次的断路器及隔离开关。</p>
<p>4．断开电源的断路器及隔离开关。</p>
<p>第34条  低压馈电开关操作如下：</p>
<p>1．低压馈电开关停电时，在切断开关后，实行闭锁，并在开关手柄上挂上“有人工作，禁止合闸”警示牌。</p>
<p>2．低压馈电开关送电时，取下开关手柄上的“有人工作，禁止合闸”牌后解除闭锁，操作手柄，合上开关。同时，观看检漏继电器绝缘指示，当指针指示低于规定值时，必须立即切断开关，责令作业人员进行处理或向调度室及有关人员汇报，严禁甩掉漏电继电器强行送电。</p>
</div></blockquote>
<p>七、特殊操作</p>
<blockquote>
<div><p>第35条  发生人身触电及设备事故时，可不经许可立即断开有关设备的电源，但事后应立即向调度及有关领导汇报。</p>
</div></blockquote>
<p>第36条  在供电系统正常供电时，若开关突然跳闸，不准送电，必须向调度室和有关人员汇报，查找原因进行处理，只有当故障排除后，才能送电。</p>
<blockquote>
<div><p>第37条  值班人员必须随时注意各开关的继电保护、漏电保护的工作状态，当发生故障时应及时处理，并向有关部门汇报，做好记录。</p>
<p>第38条  发生事故时，可采取措施做应急处理后再进行报告。</p>
<p>第39条  倒换受入电源。</p>
<p>1．备用电源开关操作机构及跳闸机构应处于完好状态。</p>
<p>2．合上备用电源的隔离开关及断路器。</p>
<p>3．拉开原受入电源的断路器及隔离开关。</p>
<p>第40条  变压器并列。</p>
<p>1．参加并列运行的变压器应完好，变压器参数应符合并列运行要求。</p>
<p>2．一、二次开关及跳闸机构应处于完好状态。</p>
<p>3．合上一次的隔离开关及断路器。</p>
<p>4．合上二次的隔离开关及断路器。</p>
<p>第41条  变压器解列。</p>
</div></blockquote>
</div></blockquote>
<p>1．注意负荷情况能否适合单台运行，如不行，应先调整负荷。</p>
<blockquote>
<div><p>2．拉开变压器二次断路器及隔离开关。</p>
<blockquote>
<div><p>3．拉开变压器一次断路器及隔离开关。</p>
</div></blockquote>
<p>4．变压器需解列运行时必须先拉开二次母联断路器及隔离开关，再拉开一次母联断路器及隔离开关。</p>
<p>5．观察负荷分配及仪表指示是否正常。</p>
<blockquote>
<div><p>八、收尾工作</p>
<p>第42条  按要求及时、清晰、完整、正确地填好各种记录。并将工具、记录及其他用品摆放整齐。</p>
<p>第43条  巡视室内外，对未完成的工作做详细记录、并向接班人交待清楚。</p>
</div></blockquote>
</div></blockquote>
</section>


           </div>
          </div>
          <footer><div class="rst-footer-buttons" role="navigation" aria-label="页脚">
        <a href="../%E6%B6%B2%E5%8E%8B%E6%94%AF%E6%9E%B6%E4%BA%95%E4%B8%8B%E6%A3%80%E4%BF%AE%E5%B7%A5/%E6%B6%B2%E5%8E%8B%E6%94%AF%E6%9E%B6%E4%BA%95%E4%B8%8B%E6%A3%80%E4%BF%AE%E5%B7%A5.html" class="btn btn-neutral float-left" title="液压支架井下检修工" accesskey="p" rel="prev"><span class="fa fa-arrow-circle-left" aria-hidden="true"></span> 上一页</a>
        <a href="../%E4%B8%BB%E9%80%9A%E9%A3%8E%E6%9C%BA%E5%8F%B8%E6%9C%BA/%E4%B8%BB%E9%80%9A%E9%A3%8E%E6%9C%BA%E5%8F%B8%E6%9C%BA.html" class="btn btn-neutral float-right" title="主通风机司机" accesskey="n" rel="next">下一页 <span class="fa fa-arrow-circle-right" aria-hidden="true"></span></a>
    </div>

  <hr/>

  <div role="contentinfo">
    <p>&#169; 版权所有 2024, SDUST。</p>
  </div>

  利用 <a href="https://www.sphinx-doc.org/">Sphinx</a> 构建，使用的 
    <a href="https://github.com/readthedocs/sphinx_rtd_theme">主题</a>
    由 <a href="https://readthedocs.org">Read the Docs</a> 开发.
   

</footer>
        </div>
      </div>
    </section>
  </div>
  <script>
      jQuery(function () {
          SphinxRtdTheme.Navigation.enable(true);
      });
  </script> 

</body>
</html>