<!DOCTYPE html>
<html class="writer-html5" lang="zh-CN" data-content_root="../../">
<head>
  <meta charset="utf-8" /><meta name="viewport" content="width=device-width, initial-scale=1" />

  <meta name="viewport" content="width=device-width, initial-scale=1.0" />
  <title>变(配)电所检修工 &mdash; 规程 [1.0.0] 文档</title>
      <link rel="stylesheet" type="text/css" href="../../_static/pygments.css?v=80d5e7a1" />
      <link rel="stylesheet" type="text/css" href="../../_static/css/theme.css?v=19f00094" />

  
  <!--[if lt IE 9]>
    <script src="../../_static/js/html5shiv.min.js"></script>
  <![endif]-->
  
        <script src="../../_static/jquery.js?v=5d32c60e"></script>
        <script src="../../_static/_sphinx_javascript_frameworks_compat.js?v=2cd50e6c"></script>
        <script src="../../_static/documentation_options.js?v=9ca50121"></script>
        <script src="../../_static/doctools.js?v=888ff710"></script>
        <script src="../../_static/sphinx_highlight.js?v=dc90522c"></script>
        <script src="../../_static/translations.js?v=beaddf03"></script>
    <script src="../../_static/js/theme.js"></script>
    <link rel="index" title="索引" href="../../genindex.html" />
    <link rel="search" title="搜索" href="../../search.html" />
    <link rel="next" title="采掘机电维修工" href="../%E9%87%87%E6%8E%98%E6%9C%BA%E7%94%B5%E7%BB%B4%E4%BF%AE%E5%B7%A5/%E9%87%87%E6%8E%98%E6%9C%BA%E7%94%B5%E7%BB%B4%E4%BF%AE%E5%B7%A5.html" />
    <link rel="prev" title="机电" href="../index.html" /> 
</head>

<body class="wy-body-for-nav"> 
  <div class="wy-grid-for-nav">
    <nav data-toggle="wy-nav-shift" class="wy-nav-side">
      <div class="wy-side-scroll">
        <div class="wy-side-nav-search" >

          
          
          <a href="../../index.html" class="icon icon-home">
            规程
          </a>
<div role="search">
  <form id="rtd-search-form" class="wy-form" action="../../search.html" method="get">
    <input type="text" name="q" placeholder="搜索文档" aria-label="搜索文档" />
    <input type="hidden" name="check_keywords" value="yes" />
    <input type="hidden" name="area" value="default" />
  </form>
</div>
        </div><div class="wy-menu wy-menu-vertical" data-spy="affix" role="navigation" aria-label="导航菜单">
              <ul class="current">
<li class="toctree-l1"><a class="reference internal" href="../../intro.html">序章</a></li>
<li class="toctree-l1"><a class="reference internal" href="../../%E9%87%87%E7%85%A4/index.html">采煤</a></li>
<li class="toctree-l1"><a class="reference internal" href="../../%E5%9C%B0%E8%B4%A8%E6%B5%8B%E9%87%8F%E4%B8%8E%E7%88%86%E7%82%B8%E6%9D%90%E6%96%99/index.html">地质测量与爆炸材料</a></li>
<li class="toctree-l1 current"><a class="reference internal" href="../index.html">机电</a><ul class="current">
<li class="toctree-l2 current"><a class="current reference internal" href="#">变(配)电所检修工</a></li>
<li class="toctree-l2"><a class="reference internal" href="../%E9%87%87%E6%8E%98%E6%9C%BA%E7%94%B5%E7%BB%B4%E4%BF%AE%E5%B7%A5/%E9%87%87%E6%8E%98%E6%9C%BA%E7%94%B5%E7%BB%B4%E4%BF%AE%E5%B7%A5.html">采掘机电维修工</a></li>
<li class="toctree-l2"><a class="reference internal" href="../%E9%87%87%E7%85%A4%E6%9C%BA%E5%9C%B0%E9%9D%A2%E6%A3%80%E4%BF%AE%E5%B7%A5/%E9%87%87%E7%85%A4%E6%9C%BA%E5%9C%B0%E9%9D%A2%E6%A3%80%E4%BF%AE%E5%B7%A5.html">采煤机地面检修工</a></li>
<li class="toctree-l2"><a class="reference internal" href="../%E9%87%87%E7%85%A4%E6%9C%BA%E4%BA%95%E4%B8%8B%E6%A3%80%E4%BF%AE%E5%B7%A5/%E9%87%87%E7%85%A4%E6%9C%BA%E4%BA%95%E4%B8%8B%E6%A3%80%E4%BF%AE%E5%B7%A5.html">采煤机井下检修工</a></li>
<li class="toctree-l2"><a class="reference internal" href="../%E5%8D%95%E4%BD%93%E6%B6%B2%E5%8E%8B%E6%94%AF%E6%9F%B1%E5%9C%B0%E9%9D%A2%E6%A3%80%E4%BF%AE%E5%B7%A5/%E5%8D%95%E4%BD%93%E6%B6%B2%E5%8E%8B%E6%94%AF%E6%9F%B1%E5%9C%B0%E9%9D%A2%E6%A3%80%E4%BF%AE%E5%B7%A5.html">单体液压支柱地面检修工</a></li>
<li class="toctree-l2"><a class="reference internal" href="../%E7%94%B5%E7%BC%86%E4%BF%AE%E7%90%86%E5%B7%A5/%E7%94%B5%E7%BC%86%E4%BF%AE%E7%90%86%E5%B7%A5.html">电缆修理工</a></li>
<li class="toctree-l2"><a class="reference internal" href="../%E7%94%B5%E6%B0%94%E8%AF%95%E9%AA%8C%E5%B7%A5/%E7%94%B5%E6%B0%94%E8%AF%95%E9%AA%8C%E5%B7%A5.html">电气试验工</a></li>
<li class="toctree-l2"><a class="reference internal" href="../%E9%98%B2%E7%88%86%E7%94%B5%E5%99%A8%E8%AE%BE%E5%A4%87%E4%BF%AE%E7%90%86%E5%B7%A5/%E9%98%B2%E7%88%86%E7%94%B5%E5%99%A8%E8%AE%BE%E5%A4%87%E4%BF%AE%E7%90%86%E5%B7%A5.html">防爆电气设备修理工</a></li>
<li class="toctree-l2"><a class="reference internal" href="../%E9%98%B2%E7%88%86%E6%A3%80%E6%9F%A5%E5%91%98/%E9%98%B2%E7%88%86%E6%A3%80%E6%9F%A5%E5%91%98.html">防爆检查员</a></li>
<li class="toctree-l2"><a class="reference internal" href="../%E9%92%A2%E4%B8%9D%E7%BB%B3%E6%A3%80%E6%9F%A5%E5%B7%A5/%E9%92%A2%E4%B8%9D%E7%BB%B3%E6%A3%80%E6%9F%A5%E5%B7%A5.html">钢丝绳检查工</a></li>
<li class="toctree-l2"><a class="reference internal" href="../%E5%9B%BA%E5%AE%9A%E6%8E%92%E6%B0%B4%E6%B3%B5%E5%8F%B8%E6%9C%BA/%E5%9B%BA%E5%AE%9A%E6%8E%92%E6%B0%B4%E6%B3%B5%E5%8F%B8%E6%9C%BA.html">固定排水泵司机</a></li>
<li class="toctree-l2"><a class="reference internal" href="../%E4%BA%95%E7%AD%92%E8%A3%85%E5%A4%87%E7%BB%B4%E4%BF%AE%E5%B7%A5/%E4%BA%95%E7%AD%92%E8%A3%85%E5%A4%87%E7%BB%B4%E4%BF%AE%E5%B7%A5.html">井筒装备维修工</a></li>
<li class="toctree-l2"><a class="reference internal" href="../%E4%BA%95%E4%B8%8B%E7%AE%A1%E9%81%93%E5%B7%A5/%E4%BA%95%E4%B8%8B%E7%AE%A1%E9%81%93%E5%B7%A5.html">井下管道工</a></li>
<li class="toctree-l2"><a class="reference internal" href="../%E4%BA%95%E4%B8%8B%E6%9C%BA%E6%A2%B0%E5%AE%89%E8%A3%85%E5%B7%A5/%E4%BA%95%E4%B8%8B%E6%9C%BA%E6%A2%B0%E5%AE%89%E8%A3%85%E5%B7%A5.html">井下机械安装工</a></li>
<li class="toctree-l2"><a class="reference internal" href="../%E4%BA%95%E4%B8%8B%E6%9C%BA%E6%A2%B0%E7%BB%B4%E4%BF%AE%E5%B7%A5/%E4%BA%95%E4%B8%8B%E6%9C%BA%E6%A2%B0%E7%BB%B4%E4%BF%AE%E5%B7%A5.html">井下机械维修工</a></li>
<li class="toctree-l2"><a class="reference internal" href="../%E7%A9%BA%E6%B0%94%E5%8E%8B%E7%BC%A9%E6%9C%BA%E5%8F%B8%E6%9C%BA/%E7%A9%BA%E6%B0%94%E5%8E%8B%E7%BC%A9%E6%9C%BA%E5%8F%B8%E6%9C%BA.html">空气压缩机司机</a></li>
<li class="toctree-l2"><a class="reference internal" href="../%E7%9F%BF%E7%81%AF%E5%B7%A5/%E7%9F%BF%E7%81%AF%E5%B7%A5.html">矿  灯  工</a></li>
<li class="toctree-l2"><a class="reference internal" href="../%E7%9F%BF%E4%BA%95%E5%AE%89%E8%A3%85%E7%94%B5%E5%B7%A5/%E7%9F%BF%E4%BA%95%E5%AE%89%E8%A3%85%E7%94%B5%E5%B7%A5.html">矿井安装电工</a></li>
<li class="toctree-l2"><a class="reference internal" href="../%E7%9F%BF%E4%BA%95%E5%A4%A7%E5%9E%8B%E8%AE%BE%E5%A4%87%E7%BB%B4%E4%BF%AE%E7%94%B5%E5%B7%A5/%E7%9F%BF%E4%BA%95%E5%A4%A7%E5%9E%8B%E8%AE%BE%E5%A4%87%E7%BB%B4%E4%BF%AE%E7%94%B5%E5%B7%A5.html">矿井大型设备维修电工</a></li>
<li class="toctree-l2"><a class="reference internal" href="../%E7%9F%BF%E4%BA%95%E5%A4%A7%E5%9E%8B%E8%AE%BE%E5%A4%87%E7%BB%B4%E4%BF%AE%E9%92%B3%E5%B7%A5/%E7%9F%BF%E4%BA%95%E5%A4%A7%E5%9E%8B%E8%AE%BE%E5%A4%87%E7%BB%B4%E4%BF%AE%E9%92%B3%E5%B7%A5.html">矿井大型设备维修钳工</a></li>
<li class="toctree-l2"><a class="reference internal" href="../%E7%9F%BF%E4%BA%95%E7%BB%B4%E4%BF%AE%E7%94%B5%E5%B7%A5/%E7%9F%BF%E4%BA%95%E7%BB%B4%E4%BF%AE%E7%94%B5%E5%B7%A5.html">矿井维修电工</a></li>
<li class="toctree-l2"><a class="reference internal" href="../%E5%86%85%E7%BA%BF%E7%94%B5%E5%B7%A5/%E5%86%85%E7%BA%BF%E7%94%B5%E5%B7%A5.html">内线电工</a></li>
<li class="toctree-l2"><a class="reference internal" href="../%E9%85%8D%E7%94%B5%E5%B7%A5/%E9%85%8D%E7%94%B5%E5%B7%A5.html">配  电  工</a></li>
<li class="toctree-l2"><a class="reference internal" href="../%E8%B5%B7%E9%87%8D%E5%B7%A5/%E8%B5%B7%E9%87%8D%E5%B7%A5.html">起  重  工</a></li>
<li class="toctree-l2"><a class="reference internal" href="../%E6%8F%90%E5%8D%87%E6%9C%BA%E5%8F%B8%E6%9C%BA/%E6%8F%90%E5%8D%87%E6%9C%BA%E5%8F%B8%E6%9C%BA.html">提升机司机</a></li>
<li class="toctree-l2"><a class="reference internal" href="../%E9%80%9A%E8%AE%AF%E7%BB%B4%E4%BF%AE%E5%B7%A5/%E9%80%9A%E8%AE%AF%E7%BB%B4%E4%BF%AE%E5%B7%A5.html">通讯维修工</a></li>
<li class="toctree-l2"><a class="reference internal" href="../%E5%A4%96%E7%BA%BF%E7%94%B5%E5%B7%A5/%E5%A4%96%E7%BA%BF%E7%94%B5%E5%B7%A5.html">外线电工</a></li>
<li class="toctree-l2"><a class="reference internal" href="../%E5%B0%8F%E6%B0%B4%E6%B3%B5%E5%8F%B8%E6%9C%BA/%E5%B0%8F%E6%B0%B4%E6%B3%B5%E5%8F%B8%E6%9C%BA.html">小水泵司机</a></li>
<li class="toctree-l2"><a class="reference internal" href="../%E5%B0%8F%E5%9E%8B%E7%94%B5%E5%99%A8%E4%BF%AE%E7%90%86%E5%B7%A5/%E5%B0%8F%E5%9E%8B%E7%94%B5%E5%99%A8%E4%BF%AE%E7%90%86%E5%B7%A5.html">小型电器修理工</a></li>
<li class="toctree-l2"><a class="reference internal" href="../%E6%B6%B2%E5%8E%8B%E6%94%AF%E6%9E%B6%E5%9C%B0%E9%9D%A2%E6%A3%80%E4%BF%AE%E5%B7%A5/%E6%B6%B2%E5%8E%8B%E6%94%AF%E6%9E%B6%E5%9C%B0%E9%9D%A2%E6%A3%80%E4%BF%AE%E5%B7%A5.html">液压支架地面检修工</a></li>
<li class="toctree-l2"><a class="reference internal" href="../%E6%B6%B2%E5%8E%8B%E6%94%AF%E6%9E%B6%E4%BA%95%E4%B8%8B%E6%A3%80%E4%BF%AE%E5%B7%A5/%E6%B6%B2%E5%8E%8B%E6%94%AF%E6%9E%B6%E4%BA%95%E4%B8%8B%E6%A3%80%E4%BF%AE%E5%B7%A5.html">液压支架井下检修工</a></li>
<li class="toctree-l2"><a class="reference internal" href="../%E5%8F%98%E9%85%8D%E7%94%B5%E6%89%80%E5%80%BC%E7%8F%AD%E5%91%98/%E5%8F%98%E9%85%8D%E7%94%B5%E6%89%80%E5%80%BC%E7%8F%AD%E5%91%98.html">变配电所值班员</a></li>
<li class="toctree-l2"><a class="reference internal" href="../%E4%B8%BB%E9%80%9A%E9%A3%8E%E6%9C%BA%E5%8F%B8%E6%9C%BA/%E4%B8%BB%E9%80%9A%E9%A3%8E%E6%9C%BA%E5%8F%B8%E6%9C%BA.html">主通风机司机</a></li>
</ul>
</li>
<li class="toctree-l1"><a class="reference internal" href="../../%E6%8E%98%E8%BF%9B/index.html">掘进</a></li>
<li class="toctree-l1"><a class="reference internal" href="../../%E9%80%9A%E9%A3%8E/index.html">通风</a></li>
<li class="toctree-l1"><a class="reference internal" href="../../%E8%BF%90%E8%BE%93/index.html">运输</a></li>
<li class="toctree-l1"><a class="reference internal" href="../../Test%E6%96%87%E4%BB%B6%E6%9B%B4%E6%96%B0%E6%AD%A5%E9%AA%A4%E5%8F%8A%E6%8A%80%E6%9C%AF%E6%94%AF%E6%8C%81/index.html">test</a></li>
</ul>

        </div>
      </div>
    </nav>

    <section data-toggle="wy-nav-shift" class="wy-nav-content-wrap"><nav class="wy-nav-top" aria-label="移动版导航菜单" >
          <i data-toggle="wy-nav-top" class="fa fa-bars"></i>
          <a href="../../index.html">规程</a>
      </nav>

      <div class="wy-nav-content">
        <div class="rst-content">
          <div role="navigation" aria-label="页面导航">
  <ul class="wy-breadcrumbs">
      <li><a href="../../index.html" class="icon icon-home" aria-label="Home"></a></li>
          <li class="breadcrumb-item"><a href="../index.html">机电</a></li>
      <li class="breadcrumb-item active">变(配)电所检修工</li>
      <li class="wy-breadcrumbs-aside">
            <a href="../../_sources/机电/变配电所检修工/变配电所检修工.rst.txt" rel="nofollow"> 查看页面源码</a>
      </li>
  </ul>
  <hr/>
</div>
          <div role="main" class="document" itemscope="itemscope" itemtype="http://schema.org/Article">
           <div itemprop="articleBody">
             
  <section id="id1">
<h1>变(配)电所检修工<a class="headerlink" href="#id1" title="Link to this heading"></a></h1>
<blockquote>
<div><p>一、适用范围</p>
<blockquote>
<div><p>第1条  本规程主要适用于煤矿地面变(配)电所、井下中央变(配)电所检修工，也适用于采区变电所的检修工。</p>
</div></blockquote>
<p>二、上岗条件</p>
<blockquote>
<div><p>第2条  检修工应经培训合格，持证上岗，无证不得上岗工作。</p>
<p>第3条  应具有一定的电气理论知识和电工基础知识，掌握检修技术、检修工艺、质量标准和安全技术要求及其他有关规程和标准。</p>
<p>第4条  掌握触电急救法和人工呼吸法及电气设备防、灭火知识。</p>
</div></blockquote>
<p>三、安全规定</p>
<blockquote>
<div><p>第5条  必须有2名以上的人员从事检修工作。</p>
<p>第6条  班前不准喝酒，上班时不做与本职工作无关的事情，严格遵守本操作规程及有关规程规章的规定。</p>
<p>第7条  需进行倒闸操作时，由变(配)电所的值班人员按倒闸操作规定的顺序和安全要求进行。</p>
<p>第8条  严禁带电作业，检修工在距离带电体较近或在危险地点工作时，应采取可靠的隔离措施，并设专人监护，否则工作人员有权拒绝执行工作命令。</p>
<p>第9条  在进行高压故障修理或高压试验时，工作场所必须用遮栏挡住，并悬挂“高压危险”警示牌。</p>
<p>第10条  严禁在他人检修的线路上擅自进行作业，在同一线路上进行两个以上检修项目作业时，必须分别办理停电手续。</p>
<p>第11条  在回路上工作时，必须切断一切可以反送电的电源，严禁带电作业。</p>
</div></blockquote>
</div></blockquote>
<p>四、操作准备</p>
<blockquote>
<div><p>第12条  根据工作任务填写工作票和停电申请单，经有关分管部门领导签字后，分别送到电力调度、变电所签证。</p>
<p>第13条  工作负责人向参加本项工作的全体人员宣读工作票和安全技术措施，并向全体工作人员布置任务，明确专门负责停送电的操作人员、具体检修工作地点及质量标准、检修工艺要求等事项。</p>
<p>第14条  检修工作前，参加检修人员要对所使用的工具、仪表、仪器和材料配件进行清点登记，同时要对所使用的各种安全保护用品进行认真的检查，以确保安全可靠。</p>
<p>第15条  检修前，由工作负责人、安全负责人及变(配)电所值班负责人一起对现场的安全设施、停电部位、带电部位、运行方式及工作区域进行核对，确认无误后，双方签字，然后工作，负责人才能将工作人员带入现场工作。</p>
</div></blockquote>
<p>五、正常操作</p>
<blockquote>
<div><p>第16条  按工作票规定的任务和时间要求进行检修工作，并保证检修质量。当由于现场情况变化和其他原因需要变更任务内容时，应先行报告任务下达部门，经批准后方可变更。发生紧急情况时，可在处理后立即报告。</p>
<blockquote>
<div><p>第17条  检修人员进入工作现场后，不得进入检修以外的其他地段和触动与检修无关的设备及零部件。</p>
<p>第18条  在高压开关柜内工作时，开关柜的上隔离开关处必须加装临时隔板或套绝缘筒。若检修的开关柜为电源开关和有可能送电的开关时，还必须切断前一级电源开关出线电源，经验电、放电、封线，悬挂“有人工作，禁止送电”的警示牌，加装接地线后方准工作。</p>
<p>第19条  在电压互感器的二次回路上工作时，除采取正常安全措施外，必须拔下二次熔断器，严禁在带电的电压互感器上工作。</p>
<p>第20条  在带电的电流互感器的二次回路上工作时，二次线应做可靠的短路，同时不准在短路端子之间和导线上工作。</p>
<p>第21条  断路器解体检修时，必须按拆卸顺序进行。对相对位置要求对号配合的零部件做好标记记录，同时放到指定位置，以防组装时弄错。在检修断路器底部时，应避免撞击其他部位，以免损坏设备。</p>
<p>第22条  拆卸有瓷件设备螺钉时，如有卡紧现象不准用工具敲打。在搬运有瓷件设备时一定要轻拿轻放，以防损坏瓷件。</p>
<p>第23条  搬运电容器时，不准搬电容器的瓷瓶，要搬电容器的扳手。在电容器上检修作业时，有放电装置的待停3～5分钟后方可作业，如放电装置已坏，要对单个电容器进行3～5次的重复放电后，方准许工作。在连接电容器母线引流线时，螺钉拧得不宜过紧。</p>
<p>第24条  检修电抗器时，严禁攀登电抗器的线圈，严禁用力摇晃。清扫电抗器时，严禁用坚硬的工具清扫，应用毛刷和吸尘器等工具除尘。</p>
<p>第25条  检修蓄电池时，要防止电气短路，严禁电气明火。如确实需要用火时(如焊接等)，必须制定可靠的安全措施，经有关部门审批后再进行工作。</p>
<p>第26条  在二次控制回路上工作时，一定要拆除控制熔断器，以防接地、短路造成机构误动作。</p>
<p>第27条  在二次保护回路上工作时，要防止二次线接地、短路，以避免保护装置误动作。</p>
<p>第28条  在信号、事故音响回路上作业时要防止接地、短路，保障作业顺利进行。</p>
<p>第29条  检修或更换低压回路、二次回路的熔断器时，要使用专用工具或带绝缘手套。</p>
</div></blockquote>
</div></blockquote>
<p>六、收尾工作</p>
<blockquote>
<div><p>第30条  检修工作结束后，要进行自检、互检，确认无误后经工作负责人及变(配)电所值班负责人检查验收、签字后再向调度汇报并请示送电。调度同意送电后，方可恢复送电并填写检修记录。</p>
<p>第31条  检修人员工作完后，要清理现场，清点工具、仪表、仪器、材料、配件，待送电正常后方可撤离工作地点。</p>
</div></blockquote>
</section>


           </div>
          </div>
          <footer><div class="rst-footer-buttons" role="navigation" aria-label="页脚">
        <a href="../index.html" class="btn btn-neutral float-left" title="机电" accesskey="p" rel="prev"><span class="fa fa-arrow-circle-left" aria-hidden="true"></span> 上一页</a>
        <a href="../%E9%87%87%E6%8E%98%E6%9C%BA%E7%94%B5%E7%BB%B4%E4%BF%AE%E5%B7%A5/%E9%87%87%E6%8E%98%E6%9C%BA%E7%94%B5%E7%BB%B4%E4%BF%AE%E5%B7%A5.html" class="btn btn-neutral float-right" title="采掘机电维修工" accesskey="n" rel="next">下一页 <span class="fa fa-arrow-circle-right" aria-hidden="true"></span></a>
    </div>

  <hr/>

  <div role="contentinfo">
    <p>&#169; 版权所有 2024, SDUST。</p>
  </div>

  利用 <a href="https://www.sphinx-doc.org/">Sphinx</a> 构建，使用的 
    <a href="https://github.com/readthedocs/sphinx_rtd_theme">主题</a>
    由 <a href="https://readthedocs.org">Read the Docs</a> 开发.
   

</footer>
        </div>
      </div>
    </section>
  </div>
  <script>
      jQuery(function () {
          SphinxRtdTheme.Navigation.enable(true);
      });
  </script> 

</body>
</html>