<!DOCTYPE html>
<html class="writer-html5" lang="zh-CN" data-content_root="../../">
<head>
  <meta charset="utf-8" /><meta name="viewport" content="width=device-width, initial-scale=1" />

  <meta name="viewport" content="width=device-width, initial-scale=1.0" />
  <title>配 电 工 &mdash; 规程 [1.0.0] 文档</title>
      <link rel="stylesheet" type="text/css" href="../../_static/pygments.css?v=80d5e7a1" />
      <link rel="stylesheet" type="text/css" href="../../_static/css/theme.css?v=19f00094" />

  
  <!--[if lt IE 9]>
    <script src="../../_static/js/html5shiv.min.js"></script>
  <![endif]-->
  
        <script src="../../_static/jquery.js?v=5d32c60e"></script>
        <script src="../../_static/_sphinx_javascript_frameworks_compat.js?v=2cd50e6c"></script>
        <script src="../../_static/documentation_options.js?v=9ca50121"></script>
        <script src="../../_static/doctools.js?v=888ff710"></script>
        <script src="../../_static/sphinx_highlight.js?v=dc90522c"></script>
        <script src="../../_static/translations.js?v=beaddf03"></script>
    <script src="../../_static/js/theme.js"></script>
    <link rel="index" title="索引" href="../../genindex.html" />
    <link rel="search" title="搜索" href="../../search.html" />
    <link rel="next" title="起 重 工" href="../%E8%B5%B7%E9%87%8D%E5%B7%A5/%E8%B5%B7%E9%87%8D%E5%B7%A5.html" />
    <link rel="prev" title="内线电工" href="../%E5%86%85%E7%BA%BF%E7%94%B5%E5%B7%A5/%E5%86%85%E7%BA%BF%E7%94%B5%E5%B7%A5.html" /> 
</head>

<body class="wy-body-for-nav"> 
  <div class="wy-grid-for-nav">
    <nav data-toggle="wy-nav-shift" class="wy-nav-side">
      <div class="wy-side-scroll">
        <div class="wy-side-nav-search" >

          
          
          <a href="../../index.html" class="icon icon-home">
            规程
          </a>
<div role="search">
  <form id="rtd-search-form" class="wy-form" action="../../search.html" method="get">
    <input type="text" name="q" placeholder="搜索文档" aria-label="搜索文档" />
    <input type="hidden" name="check_keywords" value="yes" />
    <input type="hidden" name="area" value="default" />
  </form>
</div>
        </div><div class="wy-menu wy-menu-vertical" data-spy="affix" role="navigation" aria-label="导航菜单">
              <ul class="current">
<li class="toctree-l1"><a class="reference internal" href="../../intro.html">序章</a></li>
<li class="toctree-l1"><a class="reference internal" href="../../%E9%87%87%E7%85%A4/index.html">采煤</a></li>
<li class="toctree-l1"><a class="reference internal" href="../../%E5%9C%B0%E8%B4%A8%E6%B5%8B%E9%87%8F%E4%B8%8E%E7%88%86%E7%82%B8%E6%9D%90%E6%96%99/index.html">地质测量与爆炸材料</a></li>
<li class="toctree-l1 current"><a class="reference internal" href="../index.html">机电</a><ul class="current">
<li class="toctree-l2"><a class="reference internal" href="../%E5%8F%98%E9%85%8D%E7%94%B5%E6%89%80%E6%A3%80%E4%BF%AE%E5%B7%A5/%E5%8F%98%E9%85%8D%E7%94%B5%E6%89%80%E6%A3%80%E4%BF%AE%E5%B7%A5.html">变(配)电所检修工</a></li>
<li class="toctree-l2"><a class="reference internal" href="../%E9%87%87%E6%8E%98%E6%9C%BA%E7%94%B5%E7%BB%B4%E4%BF%AE%E5%B7%A5/%E9%87%87%E6%8E%98%E6%9C%BA%E7%94%B5%E7%BB%B4%E4%BF%AE%E5%B7%A5.html">采掘机电维修工</a></li>
<li class="toctree-l2"><a class="reference internal" href="../%E9%87%87%E7%85%A4%E6%9C%BA%E5%9C%B0%E9%9D%A2%E6%A3%80%E4%BF%AE%E5%B7%A5/%E9%87%87%E7%85%A4%E6%9C%BA%E5%9C%B0%E9%9D%A2%E6%A3%80%E4%BF%AE%E5%B7%A5.html">采煤机地面检修工</a></li>
<li class="toctree-l2"><a class="reference internal" href="../%E9%87%87%E7%85%A4%E6%9C%BA%E4%BA%95%E4%B8%8B%E6%A3%80%E4%BF%AE%E5%B7%A5/%E9%87%87%E7%85%A4%E6%9C%BA%E4%BA%95%E4%B8%8B%E6%A3%80%E4%BF%AE%E5%B7%A5.html">采煤机井下检修工</a></li>
<li class="toctree-l2"><a class="reference internal" href="../%E5%8D%95%E4%BD%93%E6%B6%B2%E5%8E%8B%E6%94%AF%E6%9F%B1%E5%9C%B0%E9%9D%A2%E6%A3%80%E4%BF%AE%E5%B7%A5/%E5%8D%95%E4%BD%93%E6%B6%B2%E5%8E%8B%E6%94%AF%E6%9F%B1%E5%9C%B0%E9%9D%A2%E6%A3%80%E4%BF%AE%E5%B7%A5.html">单体液压支柱地面检修工</a></li>
<li class="toctree-l2"><a class="reference internal" href="../%E7%94%B5%E7%BC%86%E4%BF%AE%E7%90%86%E5%B7%A5/%E7%94%B5%E7%BC%86%E4%BF%AE%E7%90%86%E5%B7%A5.html">电缆修理工</a></li>
<li class="toctree-l2"><a class="reference internal" href="../%E7%94%B5%E6%B0%94%E8%AF%95%E9%AA%8C%E5%B7%A5/%E7%94%B5%E6%B0%94%E8%AF%95%E9%AA%8C%E5%B7%A5.html">电气试验工</a></li>
<li class="toctree-l2"><a class="reference internal" href="../%E9%98%B2%E7%88%86%E7%94%B5%E5%99%A8%E8%AE%BE%E5%A4%87%E4%BF%AE%E7%90%86%E5%B7%A5/%E9%98%B2%E7%88%86%E7%94%B5%E5%99%A8%E8%AE%BE%E5%A4%87%E4%BF%AE%E7%90%86%E5%B7%A5.html">防爆电气设备修理工</a></li>
<li class="toctree-l2"><a class="reference internal" href="../%E9%98%B2%E7%88%86%E6%A3%80%E6%9F%A5%E5%91%98/%E9%98%B2%E7%88%86%E6%A3%80%E6%9F%A5%E5%91%98.html">防爆检查员</a></li>
<li class="toctree-l2"><a class="reference internal" href="../%E9%92%A2%E4%B8%9D%E7%BB%B3%E6%A3%80%E6%9F%A5%E5%B7%A5/%E9%92%A2%E4%B8%9D%E7%BB%B3%E6%A3%80%E6%9F%A5%E5%B7%A5.html">钢丝绳检查工</a></li>
<li class="toctree-l2"><a class="reference internal" href="../%E5%9B%BA%E5%AE%9A%E6%8E%92%E6%B0%B4%E6%B3%B5%E5%8F%B8%E6%9C%BA/%E5%9B%BA%E5%AE%9A%E6%8E%92%E6%B0%B4%E6%B3%B5%E5%8F%B8%E6%9C%BA.html">固定排水泵司机</a></li>
<li class="toctree-l2"><a class="reference internal" href="../%E4%BA%95%E7%AD%92%E8%A3%85%E5%A4%87%E7%BB%B4%E4%BF%AE%E5%B7%A5/%E4%BA%95%E7%AD%92%E8%A3%85%E5%A4%87%E7%BB%B4%E4%BF%AE%E5%B7%A5.html">井筒装备维修工</a></li>
<li class="toctree-l2"><a class="reference internal" href="../%E4%BA%95%E4%B8%8B%E7%AE%A1%E9%81%93%E5%B7%A5/%E4%BA%95%E4%B8%8B%E7%AE%A1%E9%81%93%E5%B7%A5.html">井下管道工</a></li>
<li class="toctree-l2"><a class="reference internal" href="../%E4%BA%95%E4%B8%8B%E6%9C%BA%E6%A2%B0%E5%AE%89%E8%A3%85%E5%B7%A5/%E4%BA%95%E4%B8%8B%E6%9C%BA%E6%A2%B0%E5%AE%89%E8%A3%85%E5%B7%A5.html">井下机械安装工</a></li>
<li class="toctree-l2"><a class="reference internal" href="../%E4%BA%95%E4%B8%8B%E6%9C%BA%E6%A2%B0%E7%BB%B4%E4%BF%AE%E5%B7%A5/%E4%BA%95%E4%B8%8B%E6%9C%BA%E6%A2%B0%E7%BB%B4%E4%BF%AE%E5%B7%A5.html">井下机械维修工</a></li>
<li class="toctree-l2"><a class="reference internal" href="../%E7%A9%BA%E6%B0%94%E5%8E%8B%E7%BC%A9%E6%9C%BA%E5%8F%B8%E6%9C%BA/%E7%A9%BA%E6%B0%94%E5%8E%8B%E7%BC%A9%E6%9C%BA%E5%8F%B8%E6%9C%BA.html">空气压缩机司机</a></li>
<li class="toctree-l2"><a class="reference internal" href="../%E7%9F%BF%E7%81%AF%E5%B7%A5/%E7%9F%BF%E7%81%AF%E5%B7%A5.html">矿  灯  工</a></li>
<li class="toctree-l2"><a class="reference internal" href="../%E7%9F%BF%E4%BA%95%E5%AE%89%E8%A3%85%E7%94%B5%E5%B7%A5/%E7%9F%BF%E4%BA%95%E5%AE%89%E8%A3%85%E7%94%B5%E5%B7%A5.html">矿井安装电工</a></li>
<li class="toctree-l2"><a class="reference internal" href="../%E7%9F%BF%E4%BA%95%E5%A4%A7%E5%9E%8B%E8%AE%BE%E5%A4%87%E7%BB%B4%E4%BF%AE%E7%94%B5%E5%B7%A5/%E7%9F%BF%E4%BA%95%E5%A4%A7%E5%9E%8B%E8%AE%BE%E5%A4%87%E7%BB%B4%E4%BF%AE%E7%94%B5%E5%B7%A5.html">矿井大型设备维修电工</a></li>
<li class="toctree-l2"><a class="reference internal" href="../%E7%9F%BF%E4%BA%95%E5%A4%A7%E5%9E%8B%E8%AE%BE%E5%A4%87%E7%BB%B4%E4%BF%AE%E9%92%B3%E5%B7%A5/%E7%9F%BF%E4%BA%95%E5%A4%A7%E5%9E%8B%E8%AE%BE%E5%A4%87%E7%BB%B4%E4%BF%AE%E9%92%B3%E5%B7%A5.html">矿井大型设备维修钳工</a></li>
<li class="toctree-l2"><a class="reference internal" href="../%E7%9F%BF%E4%BA%95%E7%BB%B4%E4%BF%AE%E7%94%B5%E5%B7%A5/%E7%9F%BF%E4%BA%95%E7%BB%B4%E4%BF%AE%E7%94%B5%E5%B7%A5.html">矿井维修电工</a></li>
<li class="toctree-l2"><a class="reference internal" href="../%E5%86%85%E7%BA%BF%E7%94%B5%E5%B7%A5/%E5%86%85%E7%BA%BF%E7%94%B5%E5%B7%A5.html">内线电工</a></li>
<li class="toctree-l2 current"><a class="current reference internal" href="#">配  电  工</a></li>
<li class="toctree-l2"><a class="reference internal" href="../%E8%B5%B7%E9%87%8D%E5%B7%A5/%E8%B5%B7%E9%87%8D%E5%B7%A5.html">起  重  工</a></li>
<li class="toctree-l2"><a class="reference internal" href="../%E6%8F%90%E5%8D%87%E6%9C%BA%E5%8F%B8%E6%9C%BA/%E6%8F%90%E5%8D%87%E6%9C%BA%E5%8F%B8%E6%9C%BA.html">提升机司机</a></li>
<li class="toctree-l2"><a class="reference internal" href="../%E9%80%9A%E8%AE%AF%E7%BB%B4%E4%BF%AE%E5%B7%A5/%E9%80%9A%E8%AE%AF%E7%BB%B4%E4%BF%AE%E5%B7%A5.html">通讯维修工</a></li>
<li class="toctree-l2"><a class="reference internal" href="../%E5%A4%96%E7%BA%BF%E7%94%B5%E5%B7%A5/%E5%A4%96%E7%BA%BF%E7%94%B5%E5%B7%A5.html">外线电工</a></li>
<li class="toctree-l2"><a class="reference internal" href="../%E5%B0%8F%E6%B0%B4%E6%B3%B5%E5%8F%B8%E6%9C%BA/%E5%B0%8F%E6%B0%B4%E6%B3%B5%E5%8F%B8%E6%9C%BA.html">小水泵司机</a></li>
<li class="toctree-l2"><a class="reference internal" href="../%E5%B0%8F%E5%9E%8B%E7%94%B5%E5%99%A8%E4%BF%AE%E7%90%86%E5%B7%A5/%E5%B0%8F%E5%9E%8B%E7%94%B5%E5%99%A8%E4%BF%AE%E7%90%86%E5%B7%A5.html">小型电器修理工</a></li>
<li class="toctree-l2"><a class="reference internal" href="../%E6%B6%B2%E5%8E%8B%E6%94%AF%E6%9E%B6%E5%9C%B0%E9%9D%A2%E6%A3%80%E4%BF%AE%E5%B7%A5/%E6%B6%B2%E5%8E%8B%E6%94%AF%E6%9E%B6%E5%9C%B0%E9%9D%A2%E6%A3%80%E4%BF%AE%E5%B7%A5.html">液压支架地面检修工</a></li>
<li class="toctree-l2"><a class="reference internal" href="../%E6%B6%B2%E5%8E%8B%E6%94%AF%E6%9E%B6%E4%BA%95%E4%B8%8B%E6%A3%80%E4%BF%AE%E5%B7%A5/%E6%B6%B2%E5%8E%8B%E6%94%AF%E6%9E%B6%E4%BA%95%E4%B8%8B%E6%A3%80%E4%BF%AE%E5%B7%A5.html">液压支架井下检修工</a></li>
<li class="toctree-l2"><a class="reference internal" href="../%E5%8F%98%E9%85%8D%E7%94%B5%E6%89%80%E5%80%BC%E7%8F%AD%E5%91%98/%E5%8F%98%E9%85%8D%E7%94%B5%E6%89%80%E5%80%BC%E7%8F%AD%E5%91%98.html">变配电所值班员</a></li>
<li class="toctree-l2"><a class="reference internal" href="../%E4%B8%BB%E9%80%9A%E9%A3%8E%E6%9C%BA%E5%8F%B8%E6%9C%BA/%E4%B8%BB%E9%80%9A%E9%A3%8E%E6%9C%BA%E5%8F%B8%E6%9C%BA.html">主通风机司机</a></li>
</ul>
</li>
<li class="toctree-l1"><a class="reference internal" href="../../%E6%8E%98%E8%BF%9B/index.html">掘进</a></li>
<li class="toctree-l1"><a class="reference internal" href="../../%E9%80%9A%E9%A3%8E/index.html">通风</a></li>
<li class="toctree-l1"><a class="reference internal" href="../../%E8%BF%90%E8%BE%93/index.html">运输</a></li>
<li class="toctree-l1"><a class="reference internal" href="../../Test%E6%96%87%E4%BB%B6%E6%9B%B4%E6%96%B0%E6%AD%A5%E9%AA%A4%E5%8F%8A%E6%8A%80%E6%9C%AF%E6%94%AF%E6%8C%81/index.html">test</a></li>
</ul>

        </div>
      </div>
    </nav>

    <section data-toggle="wy-nav-shift" class="wy-nav-content-wrap"><nav class="wy-nav-top" aria-label="移动版导航菜单" >
          <i data-toggle="wy-nav-top" class="fa fa-bars"></i>
          <a href="../../index.html">规程</a>
      </nav>

      <div class="wy-nav-content">
        <div class="rst-content">
          <div role="navigation" aria-label="页面导航">
  <ul class="wy-breadcrumbs">
      <li><a href="../../index.html" class="icon icon-home" aria-label="Home"></a></li>
          <li class="breadcrumb-item"><a href="../index.html">机电</a></li>
      <li class="breadcrumb-item active">配  电  工</li>
      <li class="wy-breadcrumbs-aside">
            <a href="../../_sources/机电/配电工/配电工.rst.txt" rel="nofollow"> 查看页面源码</a>
      </li>
  </ul>
  <hr/>
</div>
          <div role="main" class="document" itemscope="itemscope" itemtype="http://schema.org/Article">
           <div itemprop="articleBody">
             
  <section id="id1">
<h1>配  电  工<a class="headerlink" href="#id1" title="Link to this heading"></a></h1>
<blockquote>
<div><blockquote>
<div><p>一、适用范围</p>
<p>第1条  本规程适用于年产9万吨及以下煤矿的地面变(配)电所、井下中央变(配)电所专(兼)职配电工(值班员)和煤矿井下采区变电所的专(兼)职配电工。</p>
<p>二、上岗条件</p>
</div></blockquote>
<p>第2条  配电工必须经过培训、考试合格，持证上岗。</p>
<blockquote>
<div><p>第3条  有一定的电工基础知识，熟知变电所运行有关规程及标准，能独立工作。</p>
<p>第4条  必须了解变电所供电系统图，熟悉变电所电源情况和各开关柜的负荷性质、容量和运行方式。熟知变电所主要电气设备的特性、一般构造及工作原理，并掌握操作方法。</p>
<p>第5条  掌握现场电气事故处理方法，无妨碍本工种的病症。</p>
</div></blockquote>
<p>三、安全规定</p>
<blockquote>
<div><p>第6条  班前不准喝酒，严格遵守交接班制度和岗位责任制，严格遵守本操作规程及有关规程规章的规定。</p>
<p>第7条  倒闸操作必须一人操作，一人监护。重要的或复杂的倒闸操作，应由熟练的配电工或值班员操作。进行操作时要严肃认真，按操作顺序操作。</p>
<p>第8条  进行送电操作时要确认该线路上所有的工作人员已全部撤回，方可按规定程序送电。</p>
<p>第9条  操作中有疑问时，应查明原因，确定无误后再进行操作。无法排除疑问时，必须向矿有关电气技术人员报告。</p>
<p>第10条  操作高压刀闸或开关时，均应戴绝缘手套，穿绝缘靴或站在绝缘台上。雨天在室外操作高压设备时，绝缘棒应有防雨罩。雷雨天气禁止倒闸操作。</p>
<p>第11条  严禁带负荷停送刀闸(或隔离开关)，停送刀闸(或隔离开关)要果断迅速，并注意刀闸是否断开或接触良好。</p>
<p>第12条  电气设备停电后(包括事故停电)，在未拉开开关和做好安全措施以前，不得触及设备或进入遮栏，以防突然来电。</p>
<p>第13条  凡有可能反送电的开关必须加锁，开关上悬挂“小心反电”警示牌。</p>
<p>第14条  变(配)电所内不得存放易燃易爆物品，不得有鼠患，变(配)电室无漏雨现象。</p>
<p>第15条  值班员必须掌握触电急救法及人工呼吸法，并具有电气设备防、灭火知识。</p>
</div></blockquote>
<p>四、操作准备</p>
<blockquote>
<div><p>第16条  接班后应了解电气设备运行情况：</p>
</div></blockquote>
<p>1．检查电气设备上一班的运行方式、操作情况、异常运行、设备缺陷和处理情况。</p>
<blockquote>
<div><p>2．了解上一班发生的事故、不安全情况和处理经过。</p>
<p>3．阅读上级指示、操作命令和有关记录。</p>
<p>4．了解上一班内未完的工作及注意事项，特别是上一班中停电检修的线路、有关设备的情况。</p>
<p>5．检查各线路的运行状态、负荷情况、设备状况和仪器仪表指示、保护装置是否正常。</p>
<p>6．检查通讯设备是否正常。</p>
<p>7．清点检查工具、备件、消防器材和有关资料。</p>
<p>第17条  接班人员应在上一班完成倒闸操作或事故处理、并在交接班记录簿上签字后方可接班。</p>
</div></blockquote>
<p>五、操作顺序</p>
<blockquote>
<div><p>第18条  停电倒闸操作按照断路器、负荷侧开关、电源侧开关的顺序依次操作。送电顺序与此相反。</p>
</div></blockquote>
<p>六、正常操作</p>
<blockquote>
<div><p>第19条  值班配电工负责监视变(配)电所内电气设备的安全运行，重点监视以下内容：</p>
<p>1．电气设备的主绝缘如瓷套管、支持瓷瓶应清洁、无破损裂纹、异响及放电痕迹。</p>
<p>2．电气设备的油位、油色应正常，无漏油、渗油现象。</p>
<p>3．电气设备和电缆、导电排的接头应无发热、变色及打火现象。</p>
<p>4．油开关、变压器温度应正常，油箱内无异响。</p>
<p>5．电缆头无漏胶、渗油现象。</p>
<p>6．仪表和信号指示、继电保护指示应正确。</p>
<p>7．电气设备接地应良好，高压接地保护装置和低压漏电保护装置工作正常，严禁甩掉不用。</p>
<p>第20条  值班配电工负责变(配)电所内高、低压电气设备停、送电操作：</p>
<p>1．停电操作。值班人员接到停电指令或持有“停电操作票”的作业人员及检查人员的停电要求后，做如下操作：</p>
<p>(1)停高压开关时，应核实要停电的开关，填写“倒闸操作票”，确认无误后方可进行停电操作。停电操作必须戴绝缘手套、穿绝缘靴或站在绝缘台上，操纵高压开关手柄，切断油断路器(真空断路器)，并在手柄上挂上“有人工作，禁止合闸”的警示牌。</p>
<p>如检修开关或变压器时，在切断断路器后，必须拉开隔离开关，并装上隔板。</p>
<p>(2)低压馈电开关停电时，在切断开关后，实行闭锁，并在开关手柄上挂上“有人工作，禁止合闸”的警示牌。</p>
<p>2．送电操作。当值班人员接到送电指示或作业人员已工作完毕，原联系人要求送电时，应核实好要送电的开关，确认送电线路上无人工作时方可送电，严禁约定时间送电。送电操作如下：</p>
<p>(1)高压开关合闸送电：填写“倒闸操作票”，取下停电作业牌，戴好绝缘手套，穿绝缘靴或站在绝缘台上，取下隔板，闭合隔离开关，操作断路器手柄或按钮进行合闸送电。</p>
<p>开关合闸后，要听、看送电的有关电气设备有无异常现象，如有异常现象，立即切断断路器，并向调度及有关人员汇报。</p>
<p>(2)低压馈电开关送电操作如下：取下开关手柄上的“有人工作，禁止合闸”牌后解除闭锁，操作手柄合上开关。同时，观看检漏继电器绝缘指示，当指针指示低于规定值时，必须立即切断开关，责令作业人员进行处理或向调度室及有关人员汇报，严禁甩掉漏电继电器强行送电。</p>
<p>第21条  值班人员必须随时注意各开关的继电保护、漏电保护的工作状态，当发生故障时应及时处理，并向有关部门汇报，做好记录。</p>
</div></blockquote>
<p>七、特殊操作</p>
<p>第22条  在供电系统正常供电时，若开关突然跳闸，不准送电，必须向调度室和有关人员汇报，查找原因进行处理，故障排除后，方可送电。</p>
<blockquote>
<div><p>第23条  发生人身触电及设备事故时，立即断开有关设备的电源，并及时向矿调度及有关领导汇报。</p>
<p>第24条  变压器并列：</p>
<p>1．参加并列运行的变压器应完好，变压器参数应符合并列运行要求。</p>
<p>2．一、二次开关及跳闸机构应处于完好状态。</p>
<p>3．合上一次的隔离开关及断路器。</p>
<p>4．合上二次的隔离开关及断路器。</p>
<p>第25条  变压器解列：</p>
<p>1．注意负荷情况能否适合单台运行，如不行，应先调整负荷。</p>
<p>2．拉开变压器二次断路器及隔离开关。</p>
<p>3．拉开变压器一次断路器及隔离开关。</p>
<p>4．变压器需解列运行时必须先拉开二次母联断路器及隔离开关，再拉开一次母联断路器及隔离开关。</p>
<p>5．观察负荷分配及仪表指示是否正常。</p>
<p>八、收尾工作</p>
<p>第26条  必须认真做好各种记录，清理室内卫生。</p>
<p>第27条  向接班人详细交待本班电气设备运行方式、操作情况、本班内未完的工作及注意事项。</p>
</div></blockquote>
</div></blockquote>
</section>


           </div>
          </div>
          <footer><div class="rst-footer-buttons" role="navigation" aria-label="页脚">
        <a href="../%E5%86%85%E7%BA%BF%E7%94%B5%E5%B7%A5/%E5%86%85%E7%BA%BF%E7%94%B5%E5%B7%A5.html" class="btn btn-neutral float-left" title="内线电工" accesskey="p" rel="prev"><span class="fa fa-arrow-circle-left" aria-hidden="true"></span> 上一页</a>
        <a href="../%E8%B5%B7%E9%87%8D%E5%B7%A5/%E8%B5%B7%E9%87%8D%E5%B7%A5.html" class="btn btn-neutral float-right" title="起 重 工" accesskey="n" rel="next">下一页 <span class="fa fa-arrow-circle-right" aria-hidden="true"></span></a>
    </div>

  <hr/>

  <div role="contentinfo">
    <p>&#169; 版权所有 2024, SDUST。</p>
  </div>

  利用 <a href="https://www.sphinx-doc.org/">Sphinx</a> 构建，使用的 
    <a href="https://github.com/readthedocs/sphinx_rtd_theme">主题</a>
    由 <a href="https://readthedocs.org">Read the Docs</a> 开发.
   

</footer>
        </div>
      </div>
    </section>
  </div>
  <script>
      jQuery(function () {
          SphinxRtdTheme.Navigation.enable(true);
      });
  </script> 

</body>
</html>